[
  {
    "id": "OTH-01",
    "title": "冰水泵汰換與節能效益審查規則",
    "keywords": [
      "冰水泵",
      "馬達汰換",
      "節能效益",
      "改善前基線",
      "常態運轉",
      "備用機"
    ],
    "rule": "本規則適用於「冰水系統節能馬達/泵浦汰換專案」之技術與工程成本審查，主要判斷依據包含以下四點：數量必要性：申請汰換之設備數量必須等於或小於「常態運轉數量」，不可將「純備用機」納入改善效益計算。基線合理性：若既有系統已安裝變頻器，改善前的耗電基線必須採用「實際量測之運轉耗電」，嚴禁使用「馬達額定功率」作為計算基準，以防高估節能效益。設備選型：泵浦型號與揚程設計須與實際現場需求匹配，避免過度設計（Over-designing）導致揚程過高、馬達功率過大。財務合理性：專案初估總預算需符合市場行情，若超出合理市場價格 20% 以上，視為預算編列不合理。",
    "example": "錯誤情境（退件案例）：某廠區申請汰換冰水系統共 5 台泵浦（現場常態僅運轉 3 台，2 台為備用）。效益計算時，直接以馬達額定 55kW 計算改善前耗電，且選機揚程過高，導致總預算超出市場行情 25%。正確情境：該廠區應修正為僅針對 3 台常態運轉泵浦進行效益評估（或澄清其餘汰換必要性）。改善前基線改採變頻器實際回傳的平均運轉功率（如 40kW）計算，並重新優化泵浦揚程規格，將預算調回市場合理區間。",
    "disposition": "退件",
    "note": "未來 AI 審查類似案件時，若偵測到關鍵字「現況已裝變頻器」，應自動觸發檢查「節能計算是否誤用額定功率」。"
  },
  {
    "id": "OTH-02",
    "title": "改善設計缺乏環境量測數據",
    "keywords": [
      "溫度",
      "人員舒適度",
      "空調箱",
      "送風機"
    ],
    "rule": "溫度改善方案，缺乏環境溫度數據及標準。",
    "example": "針對餐廳環境溫度的改善方案，設計直接寫加裝冷風機，卻沒有提供目前環境溫度及各出風口溫度。",
    "disposition": "退件",
    "note": ""
  },
  {
    "id": "OTH-03",
    "title": "地下停車場換氣風機馬達降馬力節電審查標準",
    "keywords": [
      "停車場",
      "換氣風機",
      "馬達汰換"
    ],
    "rule": "審查核心在於平衡「節能效益」與「環境安全/法規符合性」。馬達效率提升與馬力調降之非線性關係：IE1 升級至 IE3 馬達，同馬力下之效率增幅通常僅在 2.4%~5% 之間。若專案欲同時將馬力大幅調降（75HP 降至 50HP，調降幅度達 33.3%），必須檢附嚴謹的風機特性曲線（P-Q 曲線）與現場風量實測數據，證明在調降馬力後仍能滿足法定風量。法定換氣量與外氣量限制（硬性底線）：停車場通風系統攸關公共安全與室內空氣品質。若未經工程計算即盲目降低馬力，一旦導致換氣量低於法規下限，將造成一氧化碳（CO）與二氧化碳（CO2）蓄積，且後續無法透過軟體調校補救，故此類變更必須採最高安全係數審視。最佳節能替代方案評估：針對具有變動負荷特性的停車場，盲目降低固定馬力易導致尖峰時段通風不足。應優先審查是否能透過「安裝變頻器（VFD）並連動 CO 感測器」的方式，達成動態節能，此方案相較於直接更換小馬力馬達更具技術容錯率與節能彈性。",
    "example": "某廠區 B1F/B2F 停車場，原配置 75HP IE1 等級之排氣風車馬達。計畫變更為 50HP IE3 等級馬達。宣稱年節電 107,424 KWh、節電費 442,587 元、節碳費 181,013 元（減碳 53.06 公噸）。預估汰換費用 20 萬元，ROI 為 0.9 年。",
    "disposition": "退件",
    "note": "技術矛盾：IE1 與 IE3 效率僅差 2.4%，申請單位無法提出具體數據佐證何以能直接調降 34% 的馬力數。合規風險：未檢附現場 CO/CO2 指標、未計算實際通風量，可能違反《建築技術規則》之停車場基本外氣風量規定。處置駁回：建議退件，並要求改採變頻控制。"
  },
  {
    "id": "OTH-04",
    "title": "噪音與振動改善設計缺乏鄰界點（Boundary）量測數據",
    "keywords": [
      "避震器",
      "減振墊",
      "消音箱",
      "環境噪音法規",
      "周界噪音"
    ],
    "rule": "防噪降噪改善方案，缺乏噪音源與周界對比數據。",
    "example": "針對冷卻水塔噪音擾鄰的改善方案，設計直接寫「建議加裝隔音牆」，卻沒有提供目前噪音是多少分貝、法規標準是多少、以及隔音牆預計能降低多少分貝的數據。",
    "disposition": "退件",
    "note": ""
  },
  {
    "id": "OTH-05",
    "title": "故障改善方案流於單一方向",
    "keywords": [
      "維修",
      "汰換",
      "生命週期評估"
    ],
    "rule": "設備損壞改善，未進行維修與汰換評估",
    "example": "老舊冰水主機頻繁故障，改善報告直接結論「汰換」，完全沒有提出「局部大修（Overhaul）」或「更換核心壓縮機」的成本與效益對比。",
    "disposition": "退件",
    "note": ""
  },
  {
    "id": "OTH-06",
    "title": "無塵室智能化控制專案審查",
    "keywords": [
      "無塵室監控系統",
      "FFU",
      "智能化控制",
      "PLC",
      "I-FIX",
      "圖控系統",
      "OPC Server"
    ],
    "rule": "技術可行性與必要性：現有架構若已具備直接聯網能力（如 FFU 已有 Gateway 可透過 Hub 直上 Ethernet），應避免重複疊加控制硬體（如 PLC），以簡化架構並降低故障點。功能冗餘檢視：圖控系統規劃須對照既有成功案例（如已獲得能源局補助驗證專案）。若既有成功案例無配置特定圖控軟體（如 I-FIX）即可達成目標，則新專案之相同配置視為功能冗餘。成本合理性評估：單一通訊元件或軟體（如 OPC Server）之建構費用若佔專案預估總成本比例過高（例如達 15% 以上），且有更經濟的替代方案時，應予以退件。適用情境：適用於廠區無塵室 FFU 智能化改造、廠務監控系統（FMCS）新建或擴充專案之技術與預算審查。",
    "example": "K7 無塵室過濾風機組（FFU）智能化控制專案審查退件案例",
    "disposition": "退件",
    "note": "架構重整：請申請單位移除原規劃中冗餘的 PLC 設置，直接利用現有 Gateway 與 Hub 透過 Ethernet 進行數據傳輸。軟體優化與減價：重新評估圖控需求，移除 I-FIX 冗餘功能；針對 OPC Server 費用過高問題，尋找替代方案或重新詢價以降低成本佔比。跨部門諮詢：建議申請單位在重新送審前，洽詢「新建工程部自動化品質組」，由專業團隊協助指導並給予最佳、最精簡的監控與傳輸系統建構方案。"
  },
  {
    "id": "OTH-07",
    "title": "冷卻水塔節電專案審查",
    "keywords": [
      "冷卻水塔",
      "風扇輕量化",
      "節電效益評估"
    ],
    "rule": "效益虛報：實測功率比評估值低，效益計算基準錯誤。時數不實：誤將「與冰機聯鎖運轉」的水塔算成 24小時x364天 全時運轉。本末倒置：降低風扇功率導致出水溫度升高（引發警報），犧牲冰機能效。違反規範：規範限制「風扇全載運轉功率需大於額定功率 75%」，本案已違規。",
    "example": "",
    "disposition": "退件",
    "note": "重算效益模型：依據實際與冰機聯鎖的運轉時數與正確的馬達功率基準，重新修正效益計算書。"
  },
  {
    "id": "OTH-08",
    "title": "空調管路類專案審核之基準資料",
    "keywords": [
      "冰水管路",
      "節能改造",
      "系統整併",
      "管路優化"
    ],
    "rule": "基準線（Baseline）不明確：未提供既有設備的實際運轉數據（如實測能效、開機時數、每日/月用電趨勢），無法評估改造前的真實能耗。合理性缺乏依據：效益計算中的關鍵參數（如運轉噸數、時數、整併後能效）多為定值或理論值，可能導致後續驗證（M&V）出現嚴重落差。系統規劃未健全：缺乏熱負載計算書與設計圖紙支持（平面圖、管路圖、改善區域面積）。財務透明度不足：投資成本僅有總額，缺少專案成本之細項組成，無法進行精確的投資回收期（ROI）與成本效益評估。",
    "example": "（K8-7F 冰水管路工程）因計算依據不足建議退件",
    "disposition": "退件",
    "note": "本案審查之核心目的在於確保「專案效益可驗證性」。若基準資料與計算依據不實，將導致明年結案驗證時無法核實實際節電度數。"
  }
]